<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>데이터센터 전력계통영향평가란? 수도권 신청 522건 중 10건만 통과한 이유 | Field Notes · MakeField AI</title>
<meta name="description" content="한국에서 데이터센터를 지으려면 땅과 돈보다 먼저 넘어야 하는 문이 있어요. 한전 전력망에 전기를 연결해도 되는지 미리 심사받는 &#x27;데이터센터 전력계통영향평가&#x27;입니다.">
<link rel="canonical" href="https://makefield.ai/blog/20261029-datacenter-grid-impact-assessment/">
<meta property="og:type" content="article">
<meta property="og:title" content="데이터센터 전력계통영향평가란? 수도권 신청 522건 중 10건만 통과한 이유 | Field Notes · MakeField AI">
<meta property="og:description" content="한국에서 데이터센터를 지으려면 땅과 돈보다 먼저 넘어야 하는 문이 있어요. 한전 전력망에 전기를 연결해도 되는지 미리 심사받는 &#x27;데이터센터 전력계통영향평가&#x27;입니다.">
<meta property="og:url" content="https://makefield.ai/blog/20261029-datacenter-grid-impact-assessment/">
<meta property="og:image" content="https://makefield.ai/blog/20261029-datacenter-grid-impact-assessment/img/01_.png">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" href="/assets/icon-512.png">
<link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard.min.css">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Nanum+Pen+Script&family=JetBrains+Mono:wght@500;700&display=swap" rel="stylesheet">
<script src="/assets/mf-analytics.js" defer></script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BlogPosting", "headline": "데이터센터 전력계통영향평가란? 수도권 신청 522건 중 10건만 통과한 이유", "datePublished": "2026-10-29", "inLanguage": "ko", "author": {"@type": "Organization", "name": "MakeField AI"}, "mainEntityOfPage": "https://makefield.ai/blog/20261029-datacenter-grid-impact-assessment/"}</script>
<style>
:root{--paper:#f2ede3;--paper-2:#e8e1d3;--card:#f9f6f0;--ink:#171512;--ink-2:#4b463f;--muted:#857e73;--red:#d4252b;--line:rgba(23,21,18,.14);--mono:'JetBrains Mono',ui-monospace,Consolas,monospace}
*{margin:0;padding:0;box-sizing:border-box}
html{scroll-behavior:smooth}
body{font-family:'Pretendard',-apple-system,'Apple SD Gothic Neo','Malgun Gothic',sans-serif;background:var(--paper);color:var(--ink);line-height:1.85;word-break:keep-all;-webkit-font-smoothing:antialiased;overflow-x:hidden}
a{color:inherit}
img{max-width:100%;height:auto}
.pen{font-family:'Nanum Pen Script',cursive;color:var(--red);font-weight:400}
#progress{position:fixed;left:0;top:0;height:3px;width:100%;background:var(--red);transform-origin:0 50%;transform:scaleX(0);z-index:70}
nav{position:sticky;top:0;z-index:60;background:rgba(242,237,227,.92);backdrop-filter:blur(12px);-webkit-backdrop-filter:blur(12px);border-bottom:1px solid var(--line)}
.nav-in{max-width:1160px;margin:0 auto;padding:14px 24px;display:flex;align-items:center;justify-content:space-between;gap:16px}
.logo{font-weight:900;letter-spacing:-.025em;text-decoration:none;font-size:1.12rem;display:inline-flex;align-items:baseline;gap:.2em;color:var(--ink);line-height:1;padding-bottom:.3em}.logo u{text-decoration:none;position:relative}.logo u::after{content:"";position:absolute;left:-5%;right:-5%;bottom:-.36em;height:.3em;background:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 12' preserveAspectRatio='none'%3E%3Cpath d='M2,6.5 Q48,13 98,2.5 Q48,8.6 2,6.5Z' fill='%23d4252b' stroke='%23d4252b' stroke-width='2.2' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E") center/100% 100% no-repeat}.logo b{color:var(--red);font-weight:900;font-size:.6em;letter-spacing:0}
.nav-links{display:flex;gap:24px;font-size:.88rem;font-weight:700}
.nav-links a{text-decoration:none;color:var(--ink-2)}
.nav-links a:hover,.nav-links a.on{color:var(--red)}
.nav-cta{font-size:.85rem;font-weight:700;text-decoration:none;border:1.5px solid var(--ink);padding:7px 14px;border-radius:999px;white-space:nowrap}
.nav-cta:hover{background:var(--ink);color:var(--paper)}
.zone-id{display:inline-block;font-family:var(--mono);font-weight:700;font-size:.74rem;color:#fff;background:var(--red);border-radius:5px;padding:2px 8px;letter-spacing:.04em}
.post-head{border-bottom:1px solid var(--line);background-color:#f6f2e9;background-image:linear-gradient(rgba(23,21,18,.06) 1px,transparent 1px),linear-gradient(90deg,rgba(23,21,18,.06) 1px,transparent 1px);background-size:28px 28px}
.post-head .in{max-width:760px;margin:0 auto;padding:64px 24px 48px}
.crumb{display:flex;align-items:center;gap:10px;flex-wrap:wrap;font-size:.85rem;font-weight:700;color:var(--muted);margin-bottom:22px}
.crumb a{text-decoration:none}.crumb a:hover{color:var(--red)}
.post-meta{display:flex;gap:12px;align-items:center;font-size:.86rem;color:var(--muted);font-weight:600;margin-bottom:14px}
.badge{color:var(--red);font-weight:800}
.post-head h1{font-size:clamp(1.8rem,4.6vw,2.7rem);font-weight:900;line-height:1.3;letter-spacing:-.035em}
.post-head .tested{display:inline-flex;align-items:center;gap:6px;margin-top:22px;font-family:var(--mono);font-weight:700;font-size:.72rem;color:var(--red);border:1.5px solid var(--red);border-radius:999px;padding:3px 10px;letter-spacing:.04em;transform:rotate(-2deg)}
main{max-width:760px;margin:0 auto;padding:52px 24px 40px}
article{font-size:1.06rem}
article h2{font-size:1.45rem;font-weight:900;letter-spacing:-.025em;line-height:1.4;margin:56px 0 18px;padding-top:18px;border-top:2px solid var(--ink);position:relative}
article h2::before{content:"§";position:absolute;right:0;top:14px;font-family:var(--mono);color:var(--red);font-size:1rem}
article h3{font-size:1.14rem;font-weight:800;margin:36px 0 12px;padding-left:12px;border-left:3px solid var(--red)}
article p{margin:0 0 22px;color:var(--ink)}
article .table-wrap{overflow-x:auto;margin:0 0 26px;-webkit-overflow-scrolling:touch;border:1px solid #c9c1b2;border-radius:10px;background:#fff}
article table{border-collapse:collapse;width:100%;font-size:.92rem;line-height:1.6}
article th{background:var(--ink);color:#fff;font-weight:700;text-align:left;padding:10px 14px}
article td{padding:10px 14px;border-top:1px solid #e3ddd1;vertical-align:top;color:var(--ink)}
article tbody tr:nth-child(even) td{background:#faf8f3}
article table.rowhead td:first-child{background:var(--paper);font-weight:700}
article ul,article ol{margin:0 0 22px;padding-left:1.4em}
article li{margin:0 0 8px}
article li::marker{color:var(--red)}
article blockquote{margin:0 0 22px;padding:14px 18px;border-left:4px solid var(--red);background:#faf8f3;color:var(--ink-2)}
article hr{border:0;border-top:1px dashed #c9c1b2;margin:34px 0}
@media (max-width:640px){article table{font-size:.84rem}article th,article td{padding:8px 10px}}
article strong{font-weight:800}
article strong.u{text-decoration:underline;text-decoration-color:var(--red);text-decoration-thickness:2px;text-underline-offset:4px}
article img{display:block;margin:10px 0 30px;border-radius:6px;background:#fff;padding:8px;box-shadow:0 18px 30px -18px rgba(70,48,16,.45),0 0 0 1px var(--line)}
article pre{background:var(--ink);color:#efe9dd;border-radius:10px;padding:20px 22px;overflow-x:auto;margin:0 0 26px;font-size:.86rem;line-height:1.65}
article code{font-family:var(--mono)}
article p code,article li code{background:var(--paper-2);padding:2px 7px;border-radius:5px;font-size:.88em;color:var(--ink)}
article a{color:var(--red);text-decoration:underline;text-underline-offset:3px}
.endcard{margin-top:56px;border:2px solid var(--ink);border-radius:18px;background:var(--card);padding:28px 28px 26px;position:relative}
.endcard .k{font-size:.8rem;font-weight:800;color:var(--red)}
.endcard .t{font-size:1.3rem;font-weight:900;letter-spacing:-.02em;margin-top:6px;line-height:1.4}
.endcard .s{color:var(--ink-2);font-size:.95rem;margin-top:6px}
.endcard .stamp{position:absolute;right:18px;top:-15px;background:var(--paper);font-family:var(--mono);font-weight:700;font-size:.7rem;color:var(--red);border:2px solid var(--red);border-radius:999px;padding:4px 10px;transform:rotate(6deg)}
.btns{display:flex;gap:10px;flex-wrap:wrap;margin-top:18px}
.btn{display:inline-block;padding:11px 18px;border-radius:999px;font-weight:700;font-size:.9rem;text-decoration:none}
.btn-ink{background:var(--ink);color:var(--paper)}
.btn-line{border:1.5px solid var(--ink)}
.btn-line:hover{background:var(--paper-2)}
.pager{display:grid;grid-template-columns:1fr 1fr;gap:14px;margin-top:22px}
.pager a{display:block;text-decoration:none;border:1px solid var(--line);border-radius:14px;padding:16px 18px;background:var(--card);transition:border-color .2s,transform .2s}
.pager a:hover{border-color:var(--ink);transform:translateY(-2px)}
.pager .d{font-size:.78rem;font-weight:800;color:var(--muted)}
.pager .t{font-size:.95rem;font-weight:800;line-height:1.45;margin-top:4px}
.pager .next{text-align:right}
.list-head{border-bottom:1px solid var(--line);background-color:#f6f2e9;background-image:linear-gradient(rgba(23,21,18,.06) 1px,transparent 1px),linear-gradient(90deg,rgba(23,21,18,.06) 1px,transparent 1px);background-size:28px 28px}
.list-head .in{max-width:1160px;margin:0 auto;padding:72px 24px 52px}
.list-head h1{font-size:clamp(2rem,5vw,3.2rem);font-weight:900;letter-spacing:-.04em;line-height:1.2;margin-top:16px}
.list-head p{color:var(--ink-2);margin-top:14px;max-width:640px}
.list-head .note{font-size:1.5rem;margin-top:10px;display:inline-block;border-bottom:2px solid var(--red);line-height:1.2}
.list{max-width:1160px;margin:0 auto;padding:36px 24px 70px}
.filters{display:flex;flex-wrap:wrap;gap:8px;margin-bottom:26px}
.filters button{font-family:inherit;cursor:pointer;font-size:.88rem;font-weight:700;padding:8px 14px;border:1.5px solid var(--ink);border-radius:999px;background:var(--card);color:var(--ink)}
.filters button b{color:var(--red);margin-left:4px}
.filters button.on{background:var(--ink);color:var(--paper)}
.filters button.on b{color:#ff6a6e}
.cards{display:grid;grid-template-columns:repeat(2,1fr);gap:16px}
.post-card{display:flex;flex-direction:column;text-decoration:none;background:var(--card);border:1px solid var(--line);border-radius:16px;padding:24px 24px 22px;transition:border-color .2s,transform .25s}
.post-card:hover{border-color:var(--ink);transform:translateY(-3px) rotate(-.3deg)}
.post-card .post-meta{margin-bottom:8px}
.post-card h2{font-size:1.12rem;font-weight:800;line-height:1.5;letter-spacing:-.015em}
.post-card p{font-size:.9rem;color:var(--ink-2);line-height:1.7;margin-top:8px;display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden}
footer{border-top:1px solid var(--line);margin-top:20px}
footer .in{max-width:1160px;margin:0 auto;padding:40px 24px 50px;display:flex;justify-content:space-between;gap:20px;flex-wrap:wrap;font-size:.85rem;color:var(--muted)}
footer a{text-decoration:none;font-weight:600;color:var(--ink-2)}footer a:hover{color:var(--red)}
@media (max-width:860px){.nav-links{display:none}.cards{grid-template-columns:1fr}.pager{grid-template-columns:1fr}.pager .next{text-align:left}}
@media (max-width:420px){.nav-in,.post-head .in,main,.list,.list-head .in,footer .in{padding-left:16px;padding-right:16px}}
</style>
</head>
<body>
<nav><div class="nav-in"><a class="logo" href="/" aria-label="MakeField AI 홈"><span>Make<u>Field</u></span><b>AI</b></a><div class="nav-links"><a class="on" href="/blog/">Field Notes</a><a href="/#fieldbook">Field Book</a><a href="/#session">Field Session</a><a href="/#author">만든 사람</a></div><a class="nav-cta" href="/#session">함께 만들기</a></div></nav>
<div id="progress"></div>
<header class="post-head"><div class="in">
<div class="crumb"><span class="zone-id">N-01</span><a href="/blog/">Field Notes</a><span>·</span><span>매일의 현장 노트</span></div>
<div class="post-meta"><span class="badge">Next Field</span><span>2026-10-29</span></div>
<h1>데이터센터 전력계통영향평가란? 수도권 신청 522건 중 10건만 통과한 이유</h1>
<span class="tested">✓ FIELD-TESTED</span>
</div></header>
<main>
<article>
<img src="img/01_.png" alt="타이틀카드 — &quot;데이터센터 전력계통영향평가란? / 수도권 신청 522건 중 10건만 통과한 이유&quot;" loading="lazy">
<p>한국에서 데이터센터를 지으려면 땅과 돈보다 먼저 넘어야 하는 문이 있어요. 한전 전력망에 전기를 연결해도 되는지 미리 심사받는 &#x27;데이터센터 전력계통영향평가&#x27;입니다.</p>
<p><strong>한 줄 요약: 전력계통영향평가는 10MW 이상 전기를 쓰려는 시설이 전력망에 무리를 주는지 미리 따지는 심사이고, 2024년 8월부터 2026년 3월까지 수도권 데이터센터 신청 522건 가운데 본심사를 통과한 곳은 10건, 약 1.9%였어요(머니투데이 2026-05).</strong> 이코노미스트도 2026년 10월 같은 10건·1.9%를 보도하며 이 문을 AI 데이터센터의 &#x27;첫 장벽&#x27;으로 꼽았습니다(이코노미스트 2026-10).</p>
<p>이 글은 2026년 10월 기준 공개 자료로 이 심사가 무엇인지, 왜 이렇게 좁아졌는지, 그 사이에서 돈이 어디로 흐르는지 차례로 풀어 봅니다.</p>
<h2>1. 전력계통영향평가란 무엇인가요</h2>
<p><strong>전력계통영향평가란 대상 지역에서 계약전력 10MW 이상을 쓰려는 사업자가 전기를 받기 전에, 그 전기가 주변 전력망에 주는 부담을 점수로 평가받는 제도다.</strong> 근거 법은 2024년 6월 14일 시행된 「분산에너지 활성화 특별법」이에요(김앤장 법률사무소 2026-07).</p>
<blockquote>💡 MW(메가와트) — 전력의 크기 단위. 1MW는 1,000kW다. 가정 한 집이 3kW를 쓴다고 치면 10MW는 약 3,300가구가 한꺼번에 쓰는 전기(단순 계산).</blockquote>
<blockquote>💡 전력망(전력계통) — 발전소에서 만든 전기를 송전선·변전소를 거쳐 소비자까지 보내는 길 전체. 고속도로망에 비유하면, 발전소는 공장이고 송전선은 고속도로다.</blockquote>
<p>비유하면 이래요. 대형 쇼핑몰을 지으려면 주변 도로가 늘어날 차를 감당하는지 교통영향평가를 받죠. 전력계통영향평가는 그 &#x27;전기판&#x27;입니다. 다만 차가 아니라 전기가, 도로가 아니라 송전선과 변전소가 심사 대상이에요.</p>
<blockquote>💡 계약전력 — 한전과 &quot;최대 이만큼까지 쓰겠다&quot;고 약속한 전력의 크기. 데이터센터는 이 숫자가 수십~수백 MW에 이른다.</blockquote>
<h2>2. 데이터센터 전력계통영향평가는 왜 통과가 어려운가요</h2>
<p><strong>전기 수요는 수도권에 몰리는데, 그 수요를 실어 나를 송전망 공사가 수년씩 밀려 있기 때문이다.</strong> 숫자로 보면 병목이 분명해요.</p>
<img src="img/02_.png" alt="위에서 아래로 좁아지는 깔때기 4단. 1단 잉크 &#x27;수도권 1차 기술검토 신청 522건&#x27;, 2단 빨간 &#x27;1차 공급 불가 279건(53.4%)&#x27;, 3단 잉크 &#x27;수도권 본심사 24건&#x27;, 4단 초록 &#x27;통과 10건&#x27;. 오른쪽 빨간 손글씨 &#x27;신청 대비 약 1.9%&#x27;. 하단 캡션 &#x27;집계 2024-08~2026-03, 머니투데이&#x27;" loading="lazy">
<div class="table-wrap"><table><thead><tr><th>단계(수도권)</th><th>건수</th><th>출처</th></tr></thead><tbody><tr><td>1차 기술검토 신청</td><td>522건(전국 736건의 71%)</td><td>머니투데이 2026-05</td></tr><tr><td>1차에서 &#x27;공급 불가&#x27;</td><td>279건(53.4%)</td><td>머니투데이 2026-05</td></tr><tr><td>본심사</td><td>24건</td><td>머니투데이 2026-05</td></tr><tr><td>본심사 통과</td><td>10건(신청 대비 약 1.9%)</td><td>머니투데이 2026-05, 이코노미스트 2026-10</td></tr></tbody></table></div>
<p>그림을 글로 정리하면, 수도권 신청 522건 중 절반이 넘는 279건이 1차에서 &#x27;공급 불가&#x27; 판정을 받았고, 본심사까지 간 24건 중 10건만 통과했어요. 같은 기사는 전국 공급 불가 306건 가운데 91.2%가 수도권이었다고 전합니다(머니투데이 2026-05). 집계 시작 시점은 매체마다 표기가 달라, 이 글은 기간을 날짜까지 밝힌 머니투데이 기준을 따랐어요.</p>
<p>수요가 몰리는 속도도 가팔라요. 데이터센터 계약전력 신청량은 2020년 이전 약 60MW에서 2023년 3,091MW로 3년 새 50배 이상 늘었습니다(머니투데이 2026-05). 산업통상자원부 집계로는 2029년까지 신규 데이터센터 732곳이 약 49.4GW를 원하고, 그 80% 이상이 수도권에 몰릴 것으로 예상돼요(이코노미스트 2026-10).</p>
<blockquote>💡 GW(기가와트) — 1GW는 1,000MW. 대형 원전 1기가 대략 1GW라서, 49.4GW는 원전 약 50기분 출력이다(단순 계산).</blockquote>
<p>반면 길은 늦게 뚫려요. 제11차 전력수급기본계획에 반영된 송전망 사업 54개 중 약 20개가 지연됐고, 동해안~동서울 HVDC는 완공 목표가 2019년에서 2027년 이후로 밀렸습니다(이코노미스트 2026-10).</p>
<blockquote>💡 HVDC(초고압 직류 송전) — 멀리 떨어진 발전소의 전기를 수십만 볼트 직류로 보내는 송전 방식. 전기용 &#x27;고속도로 직통 노선&#x27;이다.</blockquote>
<p>AI가 기름을 부었어요. 같은 기사에 따르면 일반 데이터센터 서버 선반 하나는 5~10kW를 쓰지만 AI 데이터센터는 40~100kW 이상이고, 한 곳의 수전 용량도 과거 20~30MW에서 100MW 이상으로 커졌습니다(이코노미스트 2026-10). 세계로 넓혀 봐도 국제에너지기구(IEA)는 2025년 데이터센터 전력 수요가 17% 늘었고 2030년까지 두 배가 될 것으로 봤어요(W.Media 2026-04, IEA 보고서 인용).</p>
<blockquote>💡 IEA(국제에너지기구) — 각국 정부가 함께 만든 에너지 분석 국제기구. 데이터센터 전력 전망의 기준 자료로 가장 많이 인용된다.</blockquote>
<h2>3. 무엇을 보고 점수를 매기나요</h2>
<p><strong>2026년 7월 공개된 운영규정 제정안은 100점 만점 중 기술 항목 55점, 비기술 항목 45점으로 평가하고, 데이터센터 통과선은 수도권 75점·비수도권 70점이다.</strong> 기후에너지환경부가 2026년 7월 9일 공고한 제정안 기준이에요(김앤장 법률사무소 2026-07). 머니투데이는 2026년 5월 기준 이 제도가 &quot;법정 고시 없이 2년째 시범 운영 중&quot;이라고 썼습니다(머니투데이 2026-05). 이 글을 쓰는 2026년 10월까지 제정안이 최종 확정됐는지는 공개 자료로 확인하지 못했어요.</p>
<div class="table-wrap"><table><thead><tr><th>구분</th><th>배점</th><th>무엇을 보나(제정안)</th></tr></thead><tbody><tr><td>기술 항목</td><td>55점</td><td>전력망 여유 용량, 과부하 증가, 공급 확보 난이도, 자가발전·ESS·에너지관리시스템 같은 영향 최소화 방안</td></tr><tr><td>비기술 항목</td><td>45점</td><td>사업 안정성, 지방 재정 기여, 산업 효과, 정책 부합, 비수도권 부지 제공 가점, 전력 분산 효과(-15~+15점), 전력 사용 밀도 감점</td></tr><tr><td>통과선(데이터센터)</td><td>수도권 75점 / 비수도권 70점</td><td>같은 시설이라도 수도권이 5점 더 높아야 통과</td></tr></tbody></table></div>
<p>(출처: 김앤장 법률사무소 2026-07, 운영규정 제정안 별표 해설)</p>
<blockquote>💡 ESS(에너지 저장 장치) — 대형 배터리 설비. 전기가 남을 때 모았다가 모자랄 때 내보내 전력망 부담을 덜어 준다.</blockquote>
<blockquote>💡 xEMS(에너지관리시스템) — 건물·공장의 전기 사용을 실시간으로 재고 조절하는 소프트웨어·장비의 통칭.</blockquote>
<img src="img/03_.png" alt="가로 막대 하나를 100점으로 그림. 왼쪽 55칸 잉크 &#x27;기술 항목 55점(망 여유·과부하·자가발전·ESS)&#x27;, 오른쪽 45칸 회색 &#x27;비기술 항목 45점(지방 기여·전력 분산 ±15)&#x27;. 막대 위 75 지점에 빨간 세로선 &#x27;수도권 통과선 75&#x27;, 70 지점에 초록 세로선 &#x27;비수도권 70&#x27;. 하단 빨간 손글씨 &#x27;수도권은 5점 더 높게 넘어야 한다&#x27;" loading="lazy">
<p>통과해도 끝이 아니에요. 제정안은 승인 뒤 자가발전 운영 계획과 ESS·에너지관리시스템 효율 계획을 지키도록 하고, 어기면 전력 신청·계약 정지나 과태료까지 갈 수 있게 했습니다(김앤장 법률사무소 2026-07).</p>
<h2>4. 돈의 흐름 — 누가 내고 누가 받나요</h2>
<p><strong>심사의 문이 좁아지자 돈은 &#x27;전기를 더 들이는 쪽&#x27;과 &#x27;전기를 덜 끌어오는 쪽&#x27;으로 갈라져 흐르고 있다.</strong></p>
<img src="img/04_.png" alt="가운데 잉크 박스 &#x27;데이터센터 개발사·클라우드&#x27;. 위로 빨간 박스 &#x27;전력계통영향평가(수도권 75점)&#x27;가 막아섬. 왼쪽 잉크 화살표 &#x27;송전망 공사 → 한전 72.8조(2038년까지)&#x27;, 오른쪽 잉크 화살표 &#x27;자가발전·ESS·에너지관리 장비 → 점수 확보&#x27;, 아래 잉크 화살표 &#x27;비수도권 이전 → 통신 회선비 연 약 50억 증가(40MW·100km, 업계 추정)&#x27;. 하단 빨간 손글씨 &#x27;문이 좁으면 돈은 우회로로 흐른다&#x27;" loading="lazy">
<div class="table-wrap"><table><thead><tr><th>흐름</th><th>내는 쪽</th><th>받는 쪽(예시)</th><th>확인된 숫자</th></tr></thead><tbody><tr><td>송전망 확충</td><td>한전(결국 전기요금)</td><td>송전선·변전소 건설·전력기기 업계</td><td>2024~2038년 송변전 설비에 72조 8,000억 원 필요, 10차 계획보다 16조 3,000억 원 증가(뉴시스 2025-05)</td></tr><tr><td>점수 확보용 설비</td><td>데이터센터 사업자</td><td>자가발전·ESS·에너지관리 장비 공급사</td><td>제정안이 이 설비들을 기술 항목 &#x27;영향 최소화 방안&#x27;으로 평가(김앤장 법률사무소 2026-07). 시장 규모는 확인 못 함</td></tr><tr><td>지방 이전</td><td>데이터센터 사업자</td><td>통신 사업자, 비수도권 지자체</td><td>40MW 데이터센터를 수도권에서 약 100km 옮기면 통신 회선비가 연 약 50억 원 늘어남(이코노미스트 2026-10, 업계 추정)</td></tr><tr><td>장기 전력 계약</td><td>빅테크</td><td>발전사</td><td>해외 사례로 마이크로소프트–콘스텔레이션 20년 계약(스리마일섬 원전 835MW), 아마존–탈렌에너지 2042년까지 최대 1,920MW(이코노미스트 2026-10)</td></tr></tbody></table></div>
<blockquote>💡 PPA(전력구매계약) — 전기를 쓰는 기업이 발전사와 &quot;몇 년 동안 얼마에 이만큼 사겠다&quot;고 직접 맺는 장기 계약.</blockquote>
<p>표에서 읽을 것은 두 가지예요. 첫째, 가장 큰 돈은 송전망 그 자체에 묶여 있어요. 한전은 2038년까지 72조 8,000억 원이 필요하다고 봤는데, 원인으로 자재비 상승과 땅속 송전선 증가를 들었습니다(뉴시스 2025-05). 둘째, 심사 점수가 곧 설비 수요가 돼요. 자가발전·ESS·에너지관리 장비를 갖출수록 점수를 얻는 구조라, 사업자는 전기를 덜 끌어오는 설비에 먼저 돈을 쓰게 됩니다(추정).</p>
<blockquote>※ 위 기업명과 수치는 산업 구조를 설명하기 위한 예시입니다. 특정 종목의 매수·매도를 권하는 글이 아닙니다.</blockquote>
<h2>5. 정부는 어떻게 움직이나요 — AIDC 특별법</h2>
<p><strong>2026년 5월 국회를 통과한 AI 데이터센터(AIDC) 특별법은 2027년 3월 시행 예정이고, 요건을 갖춘 비수도권 AI 데이터센터에 전력계통영향평가를 면제할 근거를 담았다.</strong> 인허가가 정해진 기간을 넘기면 진행되도록 하는 &#x27;타임아웃제&#x27;도 들어갔어요(이코노미스트 2026-10).</p>
<blockquote>💡 AIDC 특별법 — AI 데이터센터(AIDC)의 인허가·전력 공급을 빠르게 해 주고 지방 분산을 유도하려는 특별법.</blockquote>
<blockquote>💡 타임아웃제 — 행정기관이 정해진 기한 안에 답하지 않으면 다음 절차로 넘어가게 하는 장치.</blockquote>
<p>정리하면 정부의 방향은 &#x27;수도권은 문을 좁히고, 지방은 문을 넓힌다&#x27;예요. 운영규정 제정안의 높은 수도권 통과선(75점)과 비수도권 부지 가점, 특별법의 비수도권 면제가 모두 같은 쪽을 가리킵니다.</p>
<h2>6. 언제 풀리나요, 한계는 무엇인가요</h2>
<p><strong>송전망 공사가 따라잡기 전까지 수도권의 문은 좁게 유지될 가능성이 크고, 지방 이전에는 지연 시간과 통신비라는 반대 근거가 있다.</strong></p>
<ul><li><strong>수요는 수도권에 남는다</strong>: AI 추론 서비스는 응답 지연을 줄이려 수도권 가까이에 있어야 한다는 업계 설명이 있어요(머니투데이 2026-05). 법이 지방을 밀어도 수요는 쉽게 옮겨 가지 않을 수 있습니다.</li><li><strong>비용이 늘어난다</strong>: 앞서 본 통신 회선비 연 약 50억 원(40MW 기준, 업계 추정)은 지방 이전의 실제 비용이에요(이코노미스트 2026-10).</li><li><strong>전기만으로는 안 된다</strong>: 전기를 확보해도 자금·임차인·운영 구조가 맞아야 사업이 된다는 지적도 있어요(머니투데이 2026-05).</li><li><strong>규칙이 아직 확정 전이다</strong>: 운영규정은 2026년 7월 제정안 단계였고, 특별법 세부 요건은 2027년 3월 시행에 맞춰 구체화돼야 합니다. 점수표와 면제 요건은 바뀔 수 있어요.</li><li><strong>송전망은 몇 년 단위다</strong>: 지연된 송전망 사업이 약 20개에 이르는 만큼(이코노미스트 2026-10), 단기간에 수도권 통과율이 크게 오르긴 어렵다고 보는 편이 자연스럽습니다(추정).</li></ul>
<h2>자주 묻는 질문</h2>
<p><strong>Q. 전력계통영향평가는 데이터센터만 받나요?</strong><br>
아니요. 대상 지역에서 10MW 이상 전기를 쓰려는 사업자 전체가 대상이에요(김앤장 법률사무소 2026-07). 다만 전기를 대량으로 쓰는 데이터센터가 신청의 중심이 되면서 가장 크게 영향을 받고 있습니다.</p>
<p><strong>Q. 수도권과 비수도권은 기준이 다른가요?</strong><br>
2026년 7월 제정안 기준으로 데이터센터 통과선은 수도권 75점, 비수도권 70점이에요(김앤장 법률사무소 2026-07). 비수도권 부지 제공에는 가점도 있습니다.</p>
<p><strong>Q. AIDC 특별법이 시행되면 심사가 없어지나요?</strong><br>
요건을 갖춘 비수도권 AI 데이터센터에 한해 면제 근거가 생기는 것이에요. 2027년 3월 시행 예정이고, 수도권 데이터센터는 여전히 평가를 받아야 합니다(이코노미스트 2026-10).</p>
<h2>오늘의 용어 정리</h2>
<ul><li><strong>전력계통영향평가</strong> — 10MW 이상 전기를 쓰려는 시설이 전력망에 주는 부담을 미리 점수로 매기는 심사</li><li><strong>MW / GW</strong> — 전력 크기 단위(1GW=1,000MW, 원전 1기 약 1GW)</li><li><strong>전력망(전력계통)</strong> — 발전소에서 소비자까지 전기가 가는 길 전체</li><li><strong>계약전력</strong> — 한전과 약속한 최대 사용 전력</li><li><strong>HVDC</strong> — 먼 거리를 직류로 보내는 초고압 송전</li><li><strong>IEA</strong> — 국제에너지기구</li><li><strong>ESS</strong> — 전기를 모았다 내보내는 대형 배터리 설비</li><li><strong>xEMS</strong> — 건물·공장의 전기 사용을 재고 조절하는 에너지관리시스템</li><li><strong>PPA</strong> — 기업과 발전사가 직접 맺는 장기 전력구매계약</li><li><strong>AIDC 특별법</strong> — AI 데이터센터 인허가·전력 공급 특례법(2027년 3월 시행 예정)</li><li><strong>타임아웃제</strong> — 기한이 지나면 다음 절차로 넘어가게 하는 장치</li></ul>
<p>지난 Next Field에서 데이터센터 &#x27;건물 안&#x27; 전기를 800V 직류로 바꾸는 이야기와 변압기 부족 문제를 봤다면, 오늘은 그보다 앞선 &#x27;건물 밖&#x27; 문을 따라가 봤어요. 송전망 공사와 지방 이전 중 어느 쪽이 먼저 이 문을 넓힐까요?</p>
<h2>출처</h2>
<p><strong>[1] 이코노미스트(2026-10)</strong> — AI 데이터센터 첫 장벽 &#x27;전력망&#x27;: 신청 736건 중 수도권 522건(71%), 최종 공급 가능 10건(1.9%), 2029년 신규 수요 732곳·약 49.4GW(80% 이상 수도권), 송전망 사업 54개 중 약 20개 지연, 동해안~동서울 HVDC 2019년→2027년 이후, 선반 전력 5~10kW→40~100kW 이상, 수전 용량 20~30MW→100MW 이상, AIDC 특별법 2026-05 통과·2027-03 시행 예정, 통신 회선비 연 약 50억 원(업계 추정), 빅테크 원전 PPA 사례<br>
→ <a href="https://economist.co.kr/article/view/ecn202609280034" target="_blank" rel="noopener">https://economist.co.kr/article/view/ecn202609280034</a></p>
<p><strong>[2] 머니투데이(2026-05)</strong> — 데이터센터 삼중고: 집계 2024-08-01~2026-03-27, 1차 기술검토 736건 중 수도권 522건, 수도권 공급 불가 279건(53.4%), 전국 공급 불가 중 수도권 91.2%, 수도권 본심사 24건 중 10건 통과, 수도권 성공률 1.9%, 신청량 약 60MW→3,091MW, 법정 고시 없이 2년째 시범 운영, 업계 발언<br>
→ <a href="https://www.mt.co.kr/tech/2026/05/20/2026051922000848265" target="_blank" rel="noopener">https://www.mt.co.kr/tech/2026/05/20/2026051922000848265</a></p>
<p><strong>[3] 김앤장 법률사무소(2026-07)</strong> — 전력계통영향평가 운영규정 제정안(2026-07-09 공고): 분산에너지법(2024-06-14 시행) 근거, 10MW 이상 대상, 기술 55점·비기술 45점, 데이터센터 통과선 수도권 75점·비수도권 70점, 승인 후 의무와 제재<br>
→ <a href="https://www.kimchang.com/ko/insights/detail.kc?idx=35319" target="_blank" rel="noopener">https://www.kimchang.com/ko/insights/detail.kc?idx=35319</a></p>
<p><strong>[4] 뉴시스(2025-05)</strong> — 한전 제11차 장기 송변전설비계획: 2024~2038년 72조 8,000억 원 필요, 10차 대비 16조 3,000억 원 증가, 원인은 자재비 상승·지중 송전선 증가<br>
→ <a href="https://mobile.newsis.com/view/NISX20250527_0003191486" target="_blank" rel="noopener">https://mobile.newsis.com/view/NISX20250527_0003191486</a></p>
<p><strong>[5] W.Media(2026-04)</strong> — IEA 보고서 인용: 2025년 데이터센터 전력 수요 17% 증가, 2030년까지 두 배 전망<br>
→ <a href="https://w.media/data-center-power-demand-will-double-by-2030-iea/" target="_blank" rel="noopener">https://w.media/data-center-power-demand-will-double-by-2030-iea/</a></p>
</article>
<div class="endcard">
<span class="stamp">MakeField AI</span>
<div class="k">S-01 · Field Session</div>
<div class="t">이 글처럼, 당신의 업무에도 AI가 일할 자리를.</div>
<div class="s">업무 하나를 가져오면 그 자리에서 같이 만들고 그대로 넘겨드립니다. 소규모 기업 방문 강의도 하니, 부담 없이 언제든 문의 주세요.</div>
<div class="btns"><a class="btn btn-ink" data-track="blog_session_kakao" href="https://pf.kakao.com/_NCpxiX/chat" target="_blank" rel="noopener">카톡으로 방문 강의 문의</a><a class="btn btn-line" href="/#session">Field Session 보기</a><a class="btn btn-line" data-track="blog_session_inquiry" href="mailto:contact@makefield.ai?subject=%5BMakeField%20AI%5D%20%EB%B0%A9%EB%AC%B8%20%EA%B0%95%EC%9D%98%20%EB%AC%B8%EC%9D%98">메일 문의</a><a class="btn btn-line" href="/blog/">다른 노트 보기</a><a class="btn btn-line" href="https://blog.naver.com/makefield_ai/224457284324" target="_blank" rel="noopener">네이버 블로그에서 보기</a></div>
</div>
<div class="pager"><a class="prev" href="/blog/20261029-ai-memory-wrong-source-doc-check/"><div class="d">← 이전 노트</div><div class="t">AI 메모리가 틀렸을 때, AI는 원본 문서를 안 열고 저한테 확인을 넘겼어요</div></a><a class="next" href="/blog/20261029-ktx-srt-cancel-ticket-watch/"><div class="d">다음 노트 →</div><div class="t">KTX SRT 취소표 감시, 예약대기가 끝난 전날부터는 직접 조회해야 합니다</div></a></div>
</main>
<footer><div class="in"><div>&copy; 2026 MakeField AI &middot; AI가 일할 현장을 만든다</div><div><a href="/">홈</a> &nbsp;&middot;&nbsp; <a href="/blog/">Field Notes</a> &nbsp;&middot;&nbsp; <a href="https://blog.naver.com/makefield_ai" rel="noopener">네이버 블로그</a> &nbsp;&middot;&nbsp; <a href="/book_1st/">독자 부록</a> &nbsp;&middot;&nbsp; <a data-track="footer_kakao" href="https://pf.kakao.com/_NCpxiX/chat" target="_blank" rel="noopener">카카오톡 문의</a> &nbsp;&middot;&nbsp; <a href="mailto:contact@makefield.ai">메일</a></div></div></footer>
<script>(function(){var b=document.getElementById("progress");if(!b)return;function u(){var h=document.documentElement;var m=h.scrollHeight-innerHeight;b.style.transform="scaleX("+(m>0?Math.min(1,scrollY/m):0)+")";}addEventListener("scroll",u,{passive:true});u();})();</script>
</body>
</html>
